# Revisión técnica de `tfm-fdd-core` — 27 de septiembre de 2026

> **Nota del 12/10/2026.** Documento fechado: recoge la revisión del 27/09 y no se actualiza. Lo que la v0.3 corrigió de esta revisión, y qué resultados quedan afectados, está en `CAMBIOS.md`; las reglas vigentes, en `docs/reglas_de_medida.md`.

Revisión hecha sobre la rama local `revision-2026-09` (creada desde `master` = `v0.2`, con el zip del 22/09 aplicado y **sin commit**). No se ha tocado `main` ni `master`, no se ha hecho push y no se ha borrado nada. Las tablas de los apartados 3 y 4 las ha generado un script a partir de los CSV de `results/summary/`; ninguna cifra de esas tablas está escrita a mano. Las cifras marcadas como *verificación ad hoc* salen de los fragmentos del anexo B: sirven como evidencia de esta revisión, no como resultados para la memoria.

Convención para los cuadernos: «celda [i]» es el índice, empezando en 0, en la lista de celdas del `.ipynb` (cuenta también las de markdown).

> **Fe de erratas (añadida el mismo 27/09, tras la verificación adversarial de `docs/revision_2026-09-27_agentes.md`).** Ningún hallazgo de este informe quedó refutado, pero seis se matizaron y cuatro frases eran falsas. Están corregidas abajo, cada una marcada con *[corregido]*:
> 1. **I3:** el Fisher 0,0577 del traspaso **sí se reproduce**, con un corte en la muestra 461. Lo que falla no es la reproducibilidad: es que ese corte se eligió a posteriori (refuerza I8).
> 2. **I7:** el Python global **no** tiene `tfmfdd` instalado: lo importa desde el directorio de trabajo cuando este es la raíz del repositorio. «Desinstalarlo» no sirve de nada. Las salidas de los cuadernos de `v0.2` se generaron en un entorno Linux con Python 3.12.3 (REP-2), no en tu PC.
> 3. **B1:** el README **publicado** en GitHub indica `@v0.1`, que sí se instala, pero entrega el paquete del 17/09. El `@v0.2` roto está en el README local, que aún no se ha publicado.
> 4. **M10:** los 109 s de las pruebas fueron una primera ejecución en frío. Hoy tardan 1,8 s en la misma carpeta de OneDrive.
> 5. **T² en A0 (apartados 1 y 4):** «sin efecto» solo es cierto con el límite F de Fase II. Con el límite de Fase I (Beta) o el percentil empírico en muestra, que es lo que hace la literatura, el efecto existe (DIS-5). No escribas «T²: sin efecto».
> 6. **«21 de 21 segmentos»:** el modelo se ajusta una sola vez, así que los 21 segmentos miden la variabilidad de la evaluación, no la del ajuste (DIS-3). Es un signo consistente, no una réplica.
> 7. **M11:** Rieth ya está convertido, en `C:\Users\pabdu\datos_tfm\tep_rieth`, fuera de OneDrive.

---

## 1. Resumen

1. **Sólido:** el núcleo del protocolo PCA hace lo que dice el traspaso (escalado solo con `X_fit`, límites con `X_cal` reservado y corte 350/150, FAR/FDR/retardo bien recortados, Wilcoxon `zsplit`). Pasan 31/31 pruebas, y A0, A1 y los cuadernos 01–03 corren sin errores.
2. **La cifra de A0 ya existe:** FAR del SPE 27,4 % calibrando en muestra frente a 3,6 % con reserva (27 componentes, 52 variables), con el mismo signo en 21 de 21 segmentos sanos (un único ajuste: miden la variabilidad de la evaluación, no la del ajuste) *[corregido]*. En T² el efecto es cero **solo con el límite F de Fase II**. Con el límite de Fase I o el percentil empírico en muestra, el efecto existe y A0 todavía no lo mide (DIS-5) *[corregido]*.
3. **Roto (repositorio):** `v0.2` no está en GitHub, así que la instrucción de instalación del README local falla. La que se ve publicada en GitHub (`@v0.1`) sí se instala, pero entrega el paquete del 17/09 *[corregido]*. Además, `origin/main` y tu `master` no comparten ningún commit: GitHub tiene una mezcla del zip a medio aplicar, subida a mano y con `__pycache__` incluido.
4. **Roto (corrección):** `FAULT_ONSET_TRAIN_CLASSIC = 20` es falso según los propios datos. El «f1» por fallo del CSV de diagnóstico no es un F1 e infla la media en unos 9 puntos. `metrics.summary` promedia retardos que la regla del protocolo prohíbe interpretar.
5. **Falta:** el Holm contra el baseline con intervalo de la diferencia, la verificación contra Yin (ningún script la puede ejecutar hoy), el brazo T² de Fase I en A0, un lock de versiones y la procedencia de cuatro cifras del traspaso y de `decisiones.md`.

---

## 2. Hallazgos por gravedad

### 2.1 Bloqueantes

**B1. La etiqueta `v0.2` no existe en GitHub y el repositorio tiene dos historias sin relación.**
- *Dónde:* `README.md:24` y `README.md:27` (`pip install git+https://github.com/pabdus/tfm-fdd-core@v0.2`). Traspaso v3, línea 90 («etiqueta publicada v0.2»).
- *Qué pasa:* `git ls-remote` solo muestra `v0.1` y `main` en `a3e0eac`. `pip install ...@v0.2` falla con `error: pathspec 'v0.2' did not match any file(s) known to git` (comprobado hoy). Tu `master` (`bf6cb4f → b3b530d → f1269d3 → 7541a55`) y `origin/main` (`19a1603 → 0f7a4be → c8347e8 → a3e0eac`) no tienen ancestro común (`git merge-base` vacío). `origin/main` contiene dos subidas web («Add files via upload», 18/09 y 22/09). La del 22/09 trae `data/metrics/pca/stats.py` y las pruebas nuevas, pero **no** trae A0, el A1 corregido, `pyyaml` en dependencias, los cuadernos nuevos ni `decisiones.md`, y **sí** trae `tfmfdd/__pycache__/*.pyc`.
- *Por qué importa:* el protocolo común se apoya en que Jonathan y Cesar instalen una versión fija. Hoy no pueden: si instalan `main`, se llevan un paquete que no coincide con ningún estado tuyo y sin forma de citarlo. Si la defensa pregunta con qué versión se generó una tabla, no hay respuesta.
- *Corrección propuesta:* ver el apartado 5. En resumen: commit en `revision-2026-09`; `git merge origin/main --allow-unrelated-histories`, resolviendo a favor de la rama; `git rm -r --cached tfmfdd/__pycache__`; PR a `main` sin forzar el push; etiqueta `v0.3` y `git push origin v0.3`. No hace falta reescribir la historia remota.

**B2. `FAULT_ONSET_TRAIN_CLASSIC = 20` es falso: en los `dXX.dat` del TEP clásico el fallo está activo desde la primera fila.**
- *Dónde:* `tfmfdd/data.py:44-51`, `tests/test_correcciones_2026_09.py:44-45`, `notebooks/02_arranque_diagnostico.ipynb` celdas [2] y [3], `CAMBIOS.md:35`, `docs/decisiones.md:18`, traspaso v3 línea 104.
- *Evidencia (verificación ad hoc, anexo B.1):*
  - En `d06.dat` (IDV 6, pérdida de la alimentación A), `xmeas_1` vale 0,000 ± 0,002 desde la fila 0. En operación normal (`d00.dat`) su media es 0,2511.
  - En `d06_te.dat` cae de 0,263 a 0,0 exactamente en el índice 160, que es el inicio documentado.
  - Con el PCA del protocolo, IDV 4, 6 y 7 están en alarma el 100 % de las filas 0–19 del fichero de entrenamiento.
  - Los ficheros de fallo tienen **480** filas (24 h), no 500.
  - La documentación de datos del propio equipo lo dice (`data/tep_classic/LEEME_TEP_clasico.md:34`: «la simulación arranca ya con el fallo activo. Las 480 muestras son todas de estado defectuoso»), y también la docstring del módulo (`data.py:21-23`) y `data.fault_onset("train", "classic")`, que devuelve `None` (`data.py:212-222`).
  - La «1 hora» de Russell et al. (2000) es tiempo de simulación **antes de empezar a registrar**. La tabla de `LEEME_TEP_clasico.md:46` atribuye el «fallo desde la muestra 21» a Rieth, no al clásico: parece que ahí se mezclaron los dos conjuntos.
- *Por qué importa:* el cuaderno 02 descarta 420 muestras con fallo y enseña a Jonathan un hecho falso. Peor aún, la docstring (`data.py:48-50`) sugiere «reetiquetarlas»: si alguien lo hace, mete 420 muestras defectuosas en la clase «normal» y contamina la ablación de partición del OE2. La prueba de `test_correcciones:44-45` es tautológica: comprueba la constante, no los datos, así que blinda el error.
- *Corrección propuesta:*
  - Eliminar la constante, o dejarla en 0 con una docstring correcta, y mantener `fault_onset() → None`.
  - Sustituir la prueba por una que lea los datos (`pytest.mark.skipif` si no están) y compruebe `xmeas_1` de `d06.dat`.
  - Quitar el `iloc[onset_tr:]` y reescribir la celda [2] del 02.
  - Añadir una fila en `decisiones.md` («2026-09-27: se revierte…») y corregir el traspaso (v4).
  - Marcar [VERIFICAR] la cita de Russell et al. (2000) hasta abrir el PDF, aunque la evidencia de los datos es concluyente por sí sola.

**B3. El «f1» por fallo del formato común de diagnóstico no es un F1: es 2r/(1+r).**
- *Dónde:* `notebooks/02_arranque_diagnostico.ipynb` celda [13] y el CSV `results/summary/B1_clasificadores_clasico.csv`.
- *Qué pasa:* `f1_score(y_te[m], y_p[m], labels=[fault])` se calcula solo sobre las muestras cuya clase real es `fault`. Ahí no puede haber falsos positivos de otras clases, así que la precisión es 1 y el «F1» queda en 2·recall/(1+recall). *Verificación ad hoc (anexo B.2):* la diferencia máxima entre la columna `f1` del CSV y 2r/(1+r) es 0,0. La media de esa columna para el Random Forest es 0,728, frente al macro-F1 real de 0,634 (el de la celda [7]). En el fallo 3 da 0,357 frente a un F1 real de 0,195, y en el 15, 0,307 frente a 0,166.
- *Por qué importa:* es la plantilla que Jonathan va a copiar para Rieth, y `metrics.aggregate` le pondría intervalos de confianza a una métrica equivocada. Infla justo los fallos 3, 9 y 15. Es el tipo de inflado que el TFM denuncia: no puede estar en nuestro propio código.
- *Corrección propuesta:* calcular el F1 por clase sobre todo el conjunto de prueba (`f1_score(y_te, y_p, labels=range(22), average=None)`) y guardar precisión, recall y F1. Para Rieth hay que decidir la unidad de evaluación: el recall por (fallo, simulación) está bien definido, pero la precisión necesita negativos de otras clases, así que el F1 por clase debe calcularse sobre un *pool* de simulaciones de prueba de todas las clases. Esa decisión va a `decisiones.md` antes de que Jonathan escale. Añadir una prueba con una matriz de confusión conocida.

### 2.2 Importantes

**I1. `metrics.summary` contradice la regla del protocolo sobre el retardo, y el resumen de A1 imprime una etiqueta falsa.**
- *Dónde:* `tfmfdd/metrics.py:221` (`retardo_medio_muestras`), `metrics.py:222-224` (`fallos_nunca_detectados`) y `experiments/A1_pca_baseline.py:116`.
- *Qué pasa:* el retardo medio incluye las detecciones marcadas `detected_at_chance`. En `A1_pca_baseline_runs.csv` hay 7 filas con la marca: SPE del fallo 3 (FDR 0,0375, retardo 537); SPE del fallo 9 (FDR 0,0575, retardo 223); SPE del fallo 15 (FDR 0,0838, retardo 92); T2 del fallo 3 (FDR 0,0450, retardo 42); T2 del fallo 9 (FDR 0,0312, retardo 5); T2 del fallo 15 (FDR 0,0788, retardo 577); T2 del fallo 19 (FDR 0,0712, retardo 76). A1 imprime «Fallos con detección < 50 %: []» cuando la FDR media de 3, 9 y 15 es 0,05, porque `detection_ratio` mide la proporción de simulaciones con alguna racha de k = 3, no la tasa de detección.
- *Por qué importa:* el traspaso fija que «el retardo no se interpreta si la FDR < 0,10», pero la función de resumen del propio paquete lo hace. Esas dos líneas impresas son justo las que se copian a una tabla.
- *Corrección:* excluir `detected_at_chance` del retardo medio, o reportar las dos variantes. Renombrar a `fallos_sin_racha` y añadir `fallos_bajo_umbral` (FDR < 0,10). Corregir la etiqueta de A1. `far_medio` (`metrics.py:220`) mezcla la FAR de `d00_te` completo con las FAR pre-fallo, y hay que separarlas.

**I2. Los contrastes no implementan el análisis principal declarado.**
- *Dónde:* `tfmfdd/stats.py:102-121` frente a `docs/decisiones.md:16`.
- *Qué pasa:* `compare_methods` hace todos contra todos dentro de cada fallo, con Holm sobre todos los pares. No existe la opción de «k−1 pares contra el baseline», que es el análisis principal declarado. No se calcula el «intervalo de la diferencia» que promete `decisiones.md:16`: solo hay `median_difference`. El tamaño de efecto `r` pierde el signo y se reconstruye con el p bilateral aunque `alternative` sea unilateral (`stats.py:39-41`). α = 0,05 solo existe como valor por defecto de `holm_correction` (`stats.py:52`): no está en `configs/baseline.yaml`, y ahí `alpha` (`baseline.yaml:6`) es el 0,99 del límite, que es justo la confusión de nombres que `decisiones.md:17` dice evitar.
- *Por qué importa:* con Holm sobre todos los pares, la corrección es más conservadora que la declarada y los p no son los del análisis preregistrado. Además, sin intervalo de la diferencia no puedes aplicar la diferencia mínima relevante (2 puntos o 1 muestra).
- *Corrección:* parámetro `baseline=`; intervalo de Hodges–Lehmann o bootstrap pareado de la diferencia; `r` con signo; `alpha_contrastes: 0.05` en el yaml, con nombre distinto del nivel de confianza.

**I3. Hay cuatro cifras del traspaso y de `decisiones.md` sin procedencia en el código, y una de ellas no se reproduce.**
- *Fisher del fallo 5* (traspaso, línea 127: p = 0,0577; ρ = 0,274; n_ef ≈ 285; p ≈ 0,082). La celda [28] del cuaderno 01, ejecutada hoy, da **tardío 20/400, p = 0,2329; ρ₁ = 0,158; n_ef ≈ 291; p corregido ≈ 0,2260**. El 0,0577 **sí se reproduce** con un corte en la muestra 461, elegido a posteriori (verificador de código). Por eso el problema no es de reproducibilidad: es un grado de libertad del investigador no declarado (I8). La partición 361–960 da p = 0,0453 con ρ₁ = 0,257 (anexo B.3) *[corregido]*. La conclusión («no concluyente») se mantiene, pero el traspaso debe decir qué corte usa o citar el de las mitades fijadas a priori. Además, la corrección por n efectivo solo se aplica al tramo tardío, no al sano (`n2`), así que el p sigue siendo anticonservador.
- *«FDR 0,29 que promedia 0,95 y 0,07»* (`decisiones.md:15`). Sale de un corte 200/600 elegido mirando la carta (tasas 161–360 = 0,955 y 361–960 = 0,07, anexo B.3). Las mitades fijadas a priori, que son las que implementa `stratified_fdr`, dan 0,532 y 0,050 (celda [26] del 01). Como motivación está bien, pero hay que decir de dónde sale, o citar las mitades.
- *«La última alarma del SPE es la muestra 946»* (traspaso, línea 120). Es cierta (anexo B.3), pero ningún script ni celda la imprime.
- *«12,5 % frente a 2,3 % con 17 componentes»* sigue en `README.md:105` como resultado vigente, contra la decisión del 22/09 (`decisiones.md:12-13`). Hay que sustituirla por la cifra de A0 con su configuración.

**I4. A0 no tiene brazo T², y el «en muestra» de T² no es lo que hace la literatura. Esto afecta a tu contribución más original.**
- *Dónde:* `experiments/A0_calibracion_limites.py:13-15` y `tfmfdd/pca.py:143`.
- *Qué pasa:* los dos brazos usan el límite F de Fase II (`t2_limit(a, n_fit)`), que no depende de `X_cal`, así que el efecto en T² es cero por construcción (52,63 en ambos). Es correcto *para ese límite*. Pero la práctica «en muestra» de la literatura de aprendizaje automático para T² es el percentil empírico o KDE del T² de entrenamiento, o el límite de **Fase I** (distribución Beta), que es más estrecho que el de Fase II.
- *Por qué importa:* esa distinción Fase I / Fase II es exactamente el puente con Jensen et al. (2006) y Champ et al. (2005) que el traspaso llama «la contribución más original». Si en la cuartilla escribes «T²: sin efecto», el tribunal puede pensar que no existe, cuando lo que pasa es que el experimento no lo mide.
- *Corrección:* un parámetro `t2_method ∈ {f, beta, empirical, kde}` en `PCAMonitor`, y un brazo T² en A0 que compare el empírico en muestra con el empírico reservado y con F.

**I5. En A0, «reservada» no significa «bien calibrada», y el diseño no separa el sobreajuste de la deriva temporal.**
- *Qué pasa:* `X_cal` son las **últimas** 150 muestras de la misma simulación (`A0:81-82`). Incluso con reserva, la FAR pre-fallo media del SPE es 3,6 %, frente al 1 % nominal (apartado 4). Con una sola simulación normal no se puede saber qué parte de la diferencia entre brazos es sobreajuste del subespacio y qué parte es no estacionariedad o autocorrelación (Vanhatalo y Kulahci, 2016).
- *Un matiz que sale de los propios CSV (apartado 4):* con las 33 variables de Yin, la calibración reservada queda en la nominal, y con las 52 no. Mi hipótesis, **no verificada**, es que los 19 analizadores (muestreo lento, valor retenido entre muestras) rompen la aproximación de Box o introducen deriva. Se comprueba fácil: A0 con 52 variables y sin los analizadores, o con `--spe-method empirical`.
- *Corrección:* reportar siempre la FAR nominal al lado. Añadir un tercer brazo con partición aleatoria o por bloques intercalados del mismo `d00.dat`. En Rieth, calibrar con simulaciones normales distintas, que es lo que resuelve la duda de verdad. La dispersión entre los 21 segmentos ya está en `A0_calibracion_limites_por_fichero.csv` y conviene reportarla.

**I6. Hoy no se puede ejecutar la verificación contra Yin (el 5.1.1 de la E2), y el README presenta como verificación algo que no lo es.**
- *Dónde:* `A0:70-71` (sin `jackson`), A0 sin `--n-components`, A1 sin `--yin-vars`, y la FAR de `d00_te` calculada sobre las 960 muestras (`A0:58`, `A1:87-88`) y no sobre las 161–960, como pide `CAMBIOS.md:86`. `A0 --yin-vars` retiene 15 componentes con Box (apartado 3), no la configuración de Yin.
- *Qué pasa en el README:* `README.md:97` dice que coincidir con la literatura en los fallos 3, 9 y 15 («en torno al 5 %») «es la verificación de que el protocolo está bien implementado». **Conceptualmente es incorrecto:** una FDR de 0,04–0,06 en esos fallos es del orden de la propia FAR, es decir, *no hay detección*. Cualquier detector con un 5 % de falsas alarmas «coincidiría». Además, la FAR del SPE (0,028) no está «cerca del 1 % teórico».
- *Corrección:* dar a A1 las opciones `--yin-vars`, `--n-components` y `--spe-method jackson`, y FAR sobre 161–960. La verificación se hace en los fallos detectables, contra la tabla transcrita de Yin, con una tolerancia declarada de antemano. Y reescribir `README.md:97`.

**I7. Los resultados y cuadernos anteriores se generaron con el Python global, no con el `.venv`.**
- *Qué pasa:* antes de hoy, el `.venv` no tenía `scipy`, `scikit-learn`, `pyyaml` ni `tfmfdd` instalados. El Python global **no** tiene `tfmfdd` instalado: lo importa desde el directorio de trabajo cuando este es la raíz del repositorio *[corregido]*. `jupyter nbconvert` se resuelve al del sistema (`Python312/Scripts/jupyter-nbconvert`). La primera ejecución de hoy de los cuadernos corrió con numpy 2.4.6 y scikit-learn 1.9.0 (global). La repetí con `.venv/Scripts/python -m nbconvert` (numpy 2.5.3, scikit-learn 1.9.1) y las salidas de texto coinciden, pero no hay registro de con qué versiones se hicieron las salidas de `v0.2`.
- *Corrección:* `requirements-lock.txt` (congelado del `.venv`), ejecutar siempre con `python -m nbconvert` desde el `.venv` (no hace falta desinstalar nada del Python global *[corregido]*) y escribir las versiones de numpy, pandas, scipy, scikit-learn y tfmfdd en los CSV de resultados o en `results/summary/ENTORNO.txt`.

**I8. Métricas del protocolo diseñadas mirando la prueba.**
- *Qué pasa:* `detected_at_chance` (umbral 0,10) y la FDR por mitades se motivaron con los fallos 3 y 5 de los **mismos** ficheros de prueba en los que se reportan (`decisiones.md:15`). No es una fuga hacia el modelo, porque el límite de control no cambia, pero sí un grado de libertad del investigador en la métrica.
- *Corrección:* declararlo como post hoc en el TEP clásico y prerregistrarlo en Rieth con un commit fechado *antes* de ejecutar. Añadir un análisis de sensibilidad para `min_fdr` ∈ {0,05; 0,10; 0,15}. En la memoria, llamarlo por su nombre.

**I9. Riesgos de higiene del repositorio.**
- `LICENSE.zip` y `notebooks.zip` (≈109 MB cada uno) están en la raíz sin seguimiento, y `.gitignore` no ignora `*.zip`: un `git add -A` los incluiría y GitHub rechazaría el push (límite de 100 MB).
- El repositorio `tfm-fdd-core` vive *dentro* del repositorio `UNIR` (el de las asignaturas), donde aparece como carpeta sin seguimiento (`TFM/`), junto a un `tfm-fdd-core.zip` de 1,59 GB. Un «sync» habitual en `UNIR` lo arrastraría todo.
- `__pycache__` está versionado en `origin/main`.
- *Corrección:* añadir `*.zip` al `.gitignore`, sacar los zip del repositorio y añadir `TFM/` al `.gitignore` de `UNIR` (tú decides si borrarlos; yo no lo he hecho).

### 2.3 Menores

- **M1.** `pyproject.toml:7` y `tfmfdd/__init__.py:23` dicen `0.1.0` aunque las etiquetas sean v0.1 y v0.2, así que `pip` muestra una versión que no corresponde. Hay que subirla a `0.3.0` en ambos.
- **M2.** Las dependencias solo tienen cotas inferiores (`requirements.txt`, `pyproject.toml:12-22`). `pyreadr` está duplicado (`pyproject.toml:20` y `:25`) y `jupyter` solo aparece en `requirements.txt`. `pyyaml` está bien incluido en los dos.
- **M3.** `semilla: 42` (`baseline.yaml:10`) no la lee ningún código. Las semillas están fijadas a mano y no coinciden: `split_runs` 42 (`data.py:186`), Random Forest 42 (02, celda [7]) y MLP 0 (03, celda [3]). A0 y A1 son deterministas.
- **M4.** Los cuadernos fijan a mano 0,7 / 0,85 / 0,99 (01 celda [11]; 03 celdas [3] y [10]) en vez de leer el yaml. Es el mismo problema que `decisiones.md:14` corrigió en A1.
- **M5.** La docstring del módulo `data.py:21-23` contradice la constante de la línea 51. Se resuelve con B2.
- **M6.** Los cuadernos dependen del directorio de trabajo (`os.chdir("..")` si existe `../data`). Si Jonathan o Cesar instalan el paquete por `pip` en su propio repositorio, tendrán que ajustar la ruta. Conviene un parámetro `root` o una variable de entorno `TFM_DATA`.
- **M7.** No hay ninguna prueba con datos reales. Faltan pruebas de humo con `skipif`: transposición de `d00`, inicio del fallo en `d06`, A0 con las mismas cargas y la FAR de A1 en `d00_te`.
- **M8.** El traspaso, en la línea 104, dice «22 ficheros de entrenamiento de 500 muestras»: son 1 de 500 (`d00.dat`) y 21 de 480.
- **M9.** Las cifras «17,7 % frente a 2,8 %» que el traspaso anula (línea 99) **no son de PCA**. Salen del cuaderno 03, celda [13]: autoencoder MLP 52-16-52, umbral por percentil empírico del 99 % con el mismo modelo (sin confundido), n_fit 350 y n_cal 150. Hoy se reproducen (FAR 0,177 frente a 0,028). Son válidas como resultado del autoencoder, siempre con esa configuración. No hay que anularlas: hay que atribuirlas bien.
- **M10.** El `.venv` y el repositorio están dentro de OneDrive, con riesgo de conflictos de sincronización. Los 109 s de las pruebas fueron una ejecución en frío; hoy tardan 1,8 s *[corregido]*.
- **M11.** No revisé a fondo `tfmfdd/plots.py` ni `tfmfdd/convert_rieth.py` (los revisaron después los agentes: MET-5, MET-6 y DAT-2 a DAT-7). Rieth ya está convertido, en `C:\Users\pabdu\datos_tfm\tep_rieth`, fuera de OneDrive. Se carga con `data.load_rieth(..., root=...)` *[corregido]*.

---

## 3. Tablas de resultados (generadas desde los CSV)

### 3.1 A0 — 52 variables (`results/summary/A0_calibracion_limites.csv`)

| calibracion | spe_limit | far_spe_media_prefallo | far_spe_d00_te | n_components | variance | alpha | spe_method | n_vars | n_fit | n_cal |
|---|---|---|---|---|---|---|---|---|---|---|
| en_muestra | 14.8203 | 0.2738 | 0.3187 | 27 | 0.8500 | 0.9900 | box | 52 | 350 | 150 |
| reservada | 23.4563 | 0.0357 | 0.0281 | 27 | 0.8500 | 0.9900 | box | 52 | 350 | 150 |

### 3.2 A0 — 33 variables de Yin (`results/summary/A0_calibracion_limites_yin33.csv`)

| calibracion | spe_limit | far_spe_media_prefallo | far_spe_d00_te | n_components | variance | alpha | spe_method | n_vars | n_fit | n_cal |
|---|---|---|---|---|---|---|---|---|---|---|
| en_muestra | 11.2393 | 0.0744 | 0.0688 | 15 | 0.8500 | 0.9900 | box | 33 | 350 | 150 |
| reservada | 16.5149 | 0.0098 | 0.0031 | 15 | 0.8500 | 0.9900 | box | 33 | 350 | 150 |

Aviso: esto **no** es la configuración de Yin et al. (2012): son 15 componentes al 85 % y límite de Box (ver I6).

### 3.3 A1 — baseline PCA (`results/summary/A1_pca_baseline_runs.csv`)

Configuración impresa por el script (salida literal de `A1_pca_baseline.py`):

```
Ajuste con 350 muestras, calibracion con 150
Componentes retenidas: 27 (85% de varianza)
Limite T2  = 52.63
Limite SPE = 23.46  (box)
```

| fallo | FAR T2 | FAR SPE | FDR T2 | FDR SPE | retardo T2 | retardo SPE | azar T2 | azar SPE | brecha h1-h2 T2 | brecha h1-h2 SPE |
|---|---|---|---|---|---|---|---|---|---|---|
| 0 | 0.0146 | 0.0281 | — | — | — | — | False | False | — | — |
| 1 | 0.0000 | 0.0250 | 0.9938 | 0.9975 | 6 | 2 | False | False | -0.0125 | -0.0050 |
| 2 | 0.0063 | 0.0500 | 0.9825 | 0.9888 | 14 | 10 | False | False | -0.0350 | -0.0225 |
| 3 | 0.0063 | 0.1250 | 0.0450 | 0.0375 | 42 | 537 | True | True | 0.0200 | -0.0200 |
| 4 | 0.0125 | 0.0312 | 0.4200 | 0.9838 | 63 | 4 | False | False | 0.1200 | -0.0125 |
| 5 | 0.0125 | 0.0312 | 0.2838 | 0.2913 | 0 | 2 | False | False | 0.5325 | 0.4825 |
| 6 | 0.0000 | 0.0125 | 0.9938 | 1.0000 | 5 | 0 | False | False | -0.0125 | 0.0000 |
| 7 | 0.0000 | 0.0125 | 1.0000 | 1.0000 | 0 | 0 | False | False | 0.0000 | 0.0000 |
| 8 | 0.0000 | 0.0063 | 0.9738 | 0.9738 | 22 | 21 | False | False | -0.0525 | -0.0425 |
| 9 | 0.0500 | 0.0437 | 0.0312 | 0.0575 | 5 | 223 | True | True | -0.0075 | 0.0250 |
| 10 | 0.0000 | 0.0187 | 0.4637 | 0.4713 | 22 | 34 | False | False | -0.3125 | -0.1825 |
| 11 | 0.0187 | 0.0312 | 0.5262 | 0.6088 | 5 | 8 | False | False | 0.1125 | 0.1175 |
| 12 | 0.0063 | 0.0813 | 0.9875 | 0.9750 | 2 | 2 | False | False | -0.0250 | -0.0250 |
| 13 | 0.0063 | 0.0125 | 0.9500 | 0.9537 | 38 | 36 | False | False | -0.1000 | -0.0925 |
| 14 | 0.0063 | 0.0312 | 0.9962 | 0.9988 | 0 | 1 | False | False | -0.0025 | -0.0025 |
| 15 | 0.0000 | 0.0312 | 0.0788 | 0.0838 | 577 | 92 | True | True | -0.1425 | -0.1325 |
| 16 | 0.1375 | 0.0563 | 0.2812 | 0.4037 | 196 | 35 | False | False | -0.2075 | 0.0025 |
| 17 | 0.0125 | 0.0187 | 0.8075 | 0.9450 | 28 | 23 | False | False | 0.0100 | -0.0200 |
| 18 | 0.0000 | 0.0563 | 0.8925 | 0.9050 | 88 | 78 | False | False | -0.2150 | -0.1900 |
| 19 | 0.0063 | 0.0125 | 0.0712 | 0.1787 | 76 | 80 | True | False | 0.0125 | -0.0175 |
| 20 | 0.0000 | 0.0063 | 0.4487 | 0.5537 | 84 | 80 | False | False | 0.1025 | -0.0075 |
| 21 | 0.0125 | 0.0563 | 0.3962 | 0.5825 | 284 | 241 | False | False | -0.7625 | -0.7800 |

`azar` = `detected_at_chance`. Los retardos de las filas con `azar = True` no se interpretan (regla del traspaso). Una sola simulación por fallo, sin intervalo de confianza.

---

## 4. La cifra de A0 para la cuartilla

**SPE, 52 variables, 27 componentes (85,0 % de varianza), Box, nivel de confianza 0,99, n_fit 350 / n_cal 150:**

- FAR media pre-fallo (21 segmentos sanos de 160 muestras, d01–d21_te): **27,4 % con calibración en muestra frente a 3,6 % con calibración reservada** (límite SPE 14,82 frente a 23,46; cociente 7,67).
- FAR sobre `d00_te` completo (960 muestras): 31,9 % frente a 2,8 %.
- Signo del efecto: la calibración en muestra da más falsas alarmas en 21 de 21 segmentos.
- Referencia nominal: 1,0 %. Incluso la calibración reservada queda 3,6 veces por encima (I5).

**Con las 33 variables de Yin (15 componentes, misma configuración):** 7,4 % frente a 1,0 % (cociente 7,58); la reservada queda en 1,0 veces la nominal. El cociente se mantiene, pero el nivel absoluto cambia mucho con el conjunto de variables: por eso la cifra nunca se da sin su configuración.

Dispersión entre los 21 segmentos sanos (`A0_calibracion_limites_por_fichero.csv`, filas `faultNumber > 0`):

| brazo | count | mean | std | min | 25% | 50% | 75% | max |
|---|---|---|---|---|---|---|---|---|
| far_spe_en_muestra | 21 | 0.2738 | 0.0878 | 0.1375 | 0.2125 | 0.2562 | 0.3250 | 0.4938 |
| far_spe_reservada | 21 | 0.0357 | 0.0285 | 0.0063 | 0.0125 | 0.0312 | 0.0500 | 0.1250 |

**T²** *[corregido]*: A0 usa el límite F de Fase II en ambos brazos (52,63 con 27 componentes y n_fit = 350), así que su FAR de T² es idéntica por construcción, y A0 no la escribe. Eso **no** quiere decir que calibrar en muestra no afecte al T². Con el límite de Fase I (Beta) o con el percentil empírico en muestra, que es la práctica de la literatura de aprendizaje automático, el efecto existe. La verificación ad hoc del agente de diseño (DIS-5) lo mide, pero **no sale de un script del repositorio y no va a la cuartilla**. En la cuartilla: da solo la cifra del SPE y, para T², «pendiente: brazo de Fase I en A0», o nada. No escribas «T²: sin efecto».

**Cómo citarla** (como dato con su configuración, no como redacción): FAR del SPE en muestra frente a reservada, PCA con 27 componentes (85 %), 52 variables, límite de Box al 99 %, n_fit 350 / n_cal 150 con corte temporal, media de 21 segmentos sanos de 160 muestras del TEP clásico, una simulación de normalidad. Cualquier cambio de configuración cambia la cifra.

---

## 5. Qué falta para `v0.3` y para que Jonathan y Cesar instalen con versión fija

**Antes de etiquetar:**
1. Corregir B2 y B3 (sin eso, `v0.3` distribuiría un dato falso y una métrica equivocada), además de I1 y `README.md:97`/`:105`. Añadir las filas correspondientes a `docs/decisiones.md`.
2. Subir la versión a `0.3.0` en `pyproject.toml:7` y en `tfmfdd/__init__.py:23`. Mover `CAMBIOS.md` a `docs/`.
3. Crear `requirements-lock.txt` desde el `.venv` y probarlo con Python 3.12.
4. Añadir `*.zip` al `.gitignore` y ejecutar `git rm -r --cached tfmfdd/__pycache__` tras la fusión.
5. Pasar `pytest -q` en verde, ejecutar los cuadernos 01–03 con `.venv/Scripts/python -m nbconvert`, regenerar A0 y A1 y versionar `results/summary/`.
6. Revisar el diff completo (regla de `CAMBIOS.md`: cada cambio defendible con tus palabras) y hacer commit en `revision-2026-09`.

**Unificar la historia sin reescribir el remoto:**
7. `git merge origin/main --allow-unrelated-histories` en `revision-2026-09`, resolviendo a favor de la rama (su contenido es un superconjunto del de `origin/main`, salvo los `.pyc`). Después, push de la rama y PR a `main`. Así `main` avanza sin `push --force`.
8. `git tag -a v0.3 -m "..."` sobre el commit fusionado y `git push origin v0.3`. Opcional: `git push origin v0.2` para que el enlace histórico del README no quede roto, sabiendo que el contenido de `v0.2` es anterior a las correcciones.

**Lo que instalan tus compañeros** (el repositorio es público, `ls-remote` funciona sin credenciales):

```bash
python -m pip install "tfmfdd @ git+https://github.com/pabdus/tfm-fdd-core@v0.3"
```

Y en su `requirements.txt`, esa misma línea con la etiqueta, nunca `@main`. Para comprobarlo: `python -c "import tfmfdd; print(tfmfdd.__version__)"` → `0.3.0`. Los datos no viajan con el paquete: cada uno necesita `data/tep_classic/` (y Rieth convertido con `python -m tfmfdd.convert_rieth`) en la ruta que usen sus cuadernos (M6).

---

## Anexo A. Estado del repositorio y verificación (fases 1 y 2)

**Zip del 22/09 frente al working tree de `master`:** 16 de 17 archivos **idénticos byte a byte**. Faltaba `CAMBIOS.md` y se extrajo a la raíz. Es decir, el zip estaba descomprimido sobre `master` y sin commit. Se creó `revision-2026-09` con `git switch -c`, así que `master` sigue en `7541a55` (`v0.2`) sin cambios.

**Frente a `origin/main`:** son iguales `data.py`, `metrics.py`, `pca.py`, `stats.py`, `tests/test_correcciones_2026_09.py` y `results/summary/README.md`. Son distintos `README.md`, `requirements.txt`, `pyproject.toml`, `A1_pca_baseline.py`, los tres cuadernos, `notebooks/README.md` y `docs/decisiones.md`. En `origin/main` faltan `experiments/A0_calibracion_limites.py` y `CAMBIOS.md`.

**Acciones realizadas hoy en el repositorio:**
- Rama `revision-2026-09`.
- `CAMBIOS.md` extraído del zip.
- `git remote add origin https://github.com/pabdus/tfm-fdd-core.git` y `git fetch`, a petición tuya.
- `pip install -e ".[dev]"` y `pip install -r requirements.txt` en el `.venv`.
- Ejecución de A0 (con y sin `--yin-vars`) y de A1, que regeneró los CSV de `results/summary/` y creó los 4 de A0.
- Ejecución *in place* de los cuadernos 01 y 02.
- El 03 **no** se modificó: se ejecutó una copia en un directorio temporal y corre sin errores.
- No hay commits, push ni borrados.

**Pruebas:** `31 passed in 109.42s`.

**Cuadernos:** 01 (17 celdas de código) y 02 (7): **ninguna celda con error**. El único stderr es el aviso esperado de la transposición de `d00.dat`. Las salidas de la ejecución con el Python global y con el `.venv` coinciden.

**CSV de `results/summary/` frente a `v0.2`:** los de A1 de `v0.2` tenían las columnas antiguas (sin `detected_at_chance` ni `fdr_h1`/`fdr_h2`/`persistence_gap`), pero sus FAR, FDR y retardos son **idénticos** a los de hoy (diferencia máxima 0). Como el A1 de `v0.2` usaba `variance = 0.90` por defecto, esos CSV se generaron con `--variance 0.85` explícito, y el CSV no lo recoge. `B1_clasificadores_clasico.csv` cambia hoy porque el 02 ahora descarta 20 filas (B2) y sigue teniendo el defecto de B3. Los CSV de `origin/main` son los de `v0.2`.

**Contraste con la sección 8 del traspaso:**

| Punto | Veredicto | Evidencia |
|---|---|---|
| Escalador ajustado solo con `X_fit` | CUMPLE | `pca.py:113` (`fit_transform(X_fit)`), `pca.py:135` (`transform(X_cal)`); 02 celda [5]; 03 celda [3]; prueba `test_escalado_solo_con_entrenamiento` |
| Límites con `X_cal` reservado, corte temporal 350/150 | CUMPLE | `A0:81-82`, `A1:70-71`, `pca.py:133-141`; el CSV registra `n_fit=350` y `n_cal=150` |
| En A0 los dos modelos comparten cargas | CUMPLE | `A0:87-92` (`assert np.allclose(loadings)`); prueba `test_calibracion_compara_el_mismo_modelo` |
| FAR sobre `stat[:onset]` y FDR sobre `stat[onset:]` | CUMPLE | `metrics.py:152-153` |
| Retardo = primera alarma de la primera racha de k = 3 | CUMPLE | `metrics.py:76-92` (inicio de la primera ventana de k alarmas); `k_alarmas: 3` en el yaml |
| El retardo no se interpreta si la FDR < 0,10 | NO CUMPLE en `summary` | `metrics.py:221` promedia los retardos marcados (I1) |
| `FAULT_ONSET_TRAIN_CLASSIC = 20` | Coincide con el traspaso, **pero el dato es falso** | `data.py:51`; ver B2 |
| `FAULT_ONSET_TEST = 160` | CUMPLE | `data.py:39`; verificado con `d06_te.dat` (`xmeas_1` cae en el índice 160) |
| `YIN_VARS` con 33 variables (XMEAS 1–22 + XMV 1–11) | CUMPLE | `data.py:63`; prueba `test_values_por_defecto_52_y_yin_33` |
| Transposición de `d00.dat` detectada y corregida | CUMPLE | `data.py:66-96` y `:132`; el aviso aparece en todas las ejecuciones; prueba `test_d00_transpuesto_se_corrige` |
| Wilcoxon con `zero_method="zsplit"` | CUMPLE | `stats.py:37` |
| Holm aplicado por fallo | CUMPLE PARCIALMENTE | Es por fallo (`stats.py:94-100`), pero todos contra todos y no los k−1 contra el baseline (I2) |
| α = 0,05 | CUMPLE (valor por defecto) | `stats.py:52`; no está declarado en el yaml (I2) |
| `stratified_fdr` como está documentado | CUMPLE | `metrics.py:95-113` (mitades de `stat[onset:]`, `a.size // 2`) |
| `detected_at_chance` (FDR < 0,10) | CUMPLE | `metrics.py:156` (`detected and fdr < min_fdr`, con `min_fdr=0.10`) |
| Fuga: estandarización con datos de prueba | CUMPLE (no hay) | PCA, 02 y 03 escalan solo con entrenamiento o ajuste |
| Fuga: partición por muestra | CUMPLE (no hay) | Clásico: entrenamiento y prueba son simulaciones distintas; `split_runs` es por simulación (`data.py:183-209`) |
| Fuga: umbral elegido mirando la prueba | CUMPLE en los límites; RIESGO en las métricas | Los límites salen solo de `d00.dat`; `min_fdr` y las mitades se motivaron con la prueba (I8) |

**Procedencia de las cifras (fase 4):**
- *Con procedencia:* 27 de 52 componentes, límite SPE 23,46 y 350/150 (CSV de A0). T² 52,63 (lo imprimen A1 y el 01 [11], pero no está en ningún CSV). Fallo 3: FDR 3,75 %, retardo 537 y FAR 12,5 % (`A1_pca_baseline_runs.csv`, SPE). Tasas por bloque del fallo 5 (01 [26]). «17,7/2,8» (03 [13], autoencoder). 31 pruebas (20 + 11).
- *Sin procedencia o no reproducible:* Fisher del fallo 5 (0,0577 / 0,274 / 285 / 0,082); «0,95 y 0,07»; «última alarma 946»; «12,5/2,3 con 17 componentes» (`README.md:105`, `decisiones.md:11`); «19,9/3,6» (ya anulada); la tabla de `README.md:92-95` coincide con la salida de A1, pero está escrita a mano.
- *Dependencias:* `pyyaml` está incluido; las versiones no están fijadas (M2); las semillas están fijadas pero no centralizadas (M3).

---

## Anexo B. Fragmentos de verificación ad hoc

Se ejecutan con `.venv/Scripts/python` desde la raíz del repositorio. No forman parte del paquete.

**B.1 Inicio del fallo en los ficheros de entrenamiento**

```python
import numpy as np
from tfmfdd import data
from tfmfdd.pca import PCAMonitor
d00 = data.values(data.load_classic(0, "train"))
print(d00[:, 0].mean())                                        # xmeas_1 normal
print(data.values(data.load_classic(6, "train"))[:25, 0])      # IDV 6: ≈ 0 desde la fila 0
print(data.values(data.load_classic(6, "test"))[155:171, 0])   # cae en el índice 160
m = PCAMonitor(variance=0.85).fit(d00[:350], X_cal=d00[350:])
for f in (1, 2, 4, 6, 7):
    t2, spe = m.score(data.values(data.load_classic(f, "train")))
    a = (t2 > m.t2_limit_) | (spe > m.spe_limit_)
    print(f, a[:20].mean(), a[20:40].mean(), int(np.argmax(a)))
```

**B.2 El «f1» del CSV B1 frente al F1 por clase**

```python
# Mismo montaje que el cuaderno 02, celdas [3], [5] y [7] (Random Forest, random_state=42)
from sklearn.metrics import f1_score, recall_score
f1_real = f1_score(y_te, y_pred, labels=range(22), average=None)
rec = recall_score(y_te, y_pred, labels=range(22), average=None)
# columna f1 del CSV == 2*rec/(1+rec) (diferencia máxima 0,0); media 0,728 frente a macro-F1 0,634
```

**B.3 Fallo 5: última alarma, cortes y Fisher**

```python
_, spe = m.score(data.values(data.load_classic(5, "test")))
a = spe > m.spe_limit_
print(np.flatnonzero(a)[-1] + 1)                 # 946
post = a[160:]
print(post[:200].mean(), post[200:].mean())      # 0,955 y 0,07: corte 200/600, no mitades
# Fisher unilateral, tramo tardío frente a las 160 sanas:
#   segunda mitad (400): 20/400, p = 0,2329, rho1 = 0,158
#   361-960 (600):       42/600, p = 0,0453, rho1 = 0,257
```
